<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>C10 · PLCs and industrial instrumentation</title>
<script src="../assets/theme.js?v=20261105-theme"></script>
<link rel="stylesheet" href="../assets/style.css?v=20261105-theme">
</head>
<body class="book-career">
<div class="shell">
  <aside class="side" id="side"></aside>
  <main class="page">
    <div class="crumbs"><a href="../index.html">ECE Workbench</a> › Australia Job Track › Part IV · Industrial and the path in</div>
    <span class="eyebrow">Career · C10</span>
    <h1>PLCs and industrial instrumentation</h1>
    <p class="lede">By the end you will understand how a PLC scans, wire a 3-wire sensor to the right kind of input, read and write a start/stop ladder rung, scale a 4–20 mA signal, read a basic P&amp;ID, and know honestly which Australian instrument jobs you can reach with and without an electrical licence.</p>
    <div class="meta"><span><b>Time</b> 80 min read</span><span><b>Level</b> Beginner to job-ready</span><span><b>Builds on</b> T16, P14, P08</span><span><b>Roles</b> Instrument tech, E&amp;I, calibration, SCADA</span></div>

    <nav class="otp" data-auto></nav>

    <h2>What a PLC is</h2>
  <figure class="course-photo">
    <img src="../assets/photos/plc.jpg" alt="Siemens LOGO controller beside a DIN-rail power supply" width="960" height="627" loading="lazy" decoding="async">
    <figcaption>Separate the power supply from the controller. Locate the controller’s input and output terminal rows before following a ladder program.<br><small>Photo by MakeMagazinDE, resized. <a href="https://commons.wikimedia.org/wiki/File:Siemens_sps_logo_8_12-24_RCE-03.jpg">Original photo</a> · <a href="https://creativecommons.org/licenses/by-sa/4.0">CC BY-SA 4.0</a>.</small></figcaption>
  </figure>
  <p class="course-video"><b>Watch on YouTube</b> · <a href="https://www.youtube.com/watch?v=CIK4_BNZd5A">38- Siemens LOGO PLC Masterclass. Part 1: Wiring, obtaining the software, Overview of the menus · BlocIoT</a><br>Identify the physical input and output positions before the demonstration moves into the software menus.</p>

    <p>A <b>PLC</b> (programmable logic controller) is a small, tough industrial computer that reads switches and sensors, runs a program, and turns motors, valves, lamps and alarms on and off. It replaced cabinets full of relays wired into logic. A PLC lives in a steel <b>control panel</b>, clipped to a DIN rail, runs from <b>24 V DC</b>, survives heat, vibration and electrical noise, and is expected to run for years without a reboot.</p>
    <p>A PLC system has a few parts:</p>
    <ul>
      <li><b>CPU</b>: runs the program and talks on networks.</li>
      <li><b>Digital inputs (DI)</b>: on/off signals from pushbuttons, limit switches, proximity sensors, float switches, contactor auxiliary contacts.</li>
      <li><b>Digital outputs (DO)</b>: switch relays, contactor coils, solenoid valves, beacons.</li>
      <li><b>Analogue inputs (AI) and outputs (AO)</b>: usually 4–20 mA signals from transmitters and to control valves and variable speed drives (VSDs).</li>
      <li><b>Communications</b>: Ethernet-based industrial networks (EtherNet/IP, PROFINET, Modbus TCP) and older serial ones (Modbus RTU on RS-485). An <b>HMI</b> (operator touch screen) and <b>SCADA</b> (site-wide monitoring software) sit on top.</li>
    </ul>
    <p>You will meet PLCs from Rockwell Automation (Allen-Bradley), Siemens, Schneider Electric, Omron, Mitsubishi, Beckhoff, ABB and others. Which one depends on the site and the industry; the ideas are the same everywhere. Large process plants (refineries, LNG, big mineral processing) often use a <b>DCS</b> (distributed control system) instead, which is the same idea built for thousands of analogue loops.</p>
    <div class="callout job"><span class="label">On the job</span><p>A new instrument tech rarely writes PLC code on day one. You wire and check I/O, do <b>loop checks</b> (prove that each field device reaches the right PLC input and shows correctly on the HMI), calibrate transmitters, and find faults. Being able to <i>read</i> ladder logic online to see why an output is not on is the skill that makes you useful fast.</p></div>

    <h2>The scan cycle</h2>
    <p>A PLC does not react to inputs the instant they change. It works in a loop called the <b>scan</b>:</p>
    <figure>
      <svg viewBox="0 0 760 290" role="img" aria-label="PLC scan cycle: read inputs, execute logic, write outputs, housekeeping, repeat">
        <defs><marker id="c10a-ar" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="7" markerHeight="7" orient="auto"><path class="f-ink" d="M0,0 L8,4 L0,8 z"/></marker></defs>
        <rect class="f-career-soft s-accent" x="40" y="40" width="190" height="80" rx="10"/>
        <text class="t t-bold" x="58" y="70">1. Read inputs</text>
        <text class="t t-small t-muted" x="58" y="92">copy every input terminal</text>
        <text class="t t-small t-muted" x="58" y="108">into the input image table</text>
        <rect class="f-career-soft s-accent" x="290" y="40" width="190" height="80" rx="10"/>
        <text class="t t-bold" x="308" y="70">2. Execute logic</text>
        <text class="t t-small t-muted" x="308" y="92">solve rungs top to bottom,</text>
        <text class="t t-small t-muted" x="308" y="108">left to right, using the image</text>
        <rect class="f-career-soft s-accent" x="540" y="40" width="190" height="80" rx="10"/>
        <text class="t t-bold" x="558" y="70">3. Write outputs</text>
        <text class="t t-small t-muted" x="558" y="92">copy the output image</text>
        <text class="t t-small t-muted" x="558" y="108">to the output terminals</text>
        <rect class="f-wash s-line" x="290" y="180" width="190" height="70" rx="10"/>
        <text class="t t-bold" x="308" y="208">4. Housekeeping</text>
        <text class="t t-small t-muted" x="308" y="230">comms, diagnostics, watchdog</text>
        <path class="s-line" d="M230 80 H286" marker-end="url(#c10a-ar)"/>
        <path class="s-line" d="M480 80 H536" marker-end="url(#c10a-ar)"/>
        <path class="s-line" d="M635 120 V215 H484" marker-end="url(#c10a-ar)"/>
        <path class="s-line" d="M290 215 H135 V124" marker-end="url(#c10a-ar)"/>
        <text class="t t-small" x="560" y="160">one scan: typically a few ms</text>
        <text class="t t-small t-muted" x="30" y="275">An input that turns on and off again inside one scan can be missed. Outputs change only at step 3.</text>
      </svg>
      <figcaption>Figure 1. The scan cycle. The program never looks at the real terminals while it runs; it looks at a snapshot taken at the start of the scan. A watchdog timer faults the CPU if a scan takes too long.</figcaption>
    </figure>
    <p>Three practical results come from this:</p>
    <ul>
      <li><b>Very short pulses can be missed.</b> A 2 ms pulse from a fast sensor may fall between two reads if the scan takes 10 ms. Fast counting uses special high-speed counter inputs.</li>
      <li><b>The last rung wins.</b> If two rungs write the same output, only the last one's result reaches the terminal. This "double coil" mistake is a classic fault in other people's code.</li>
      <li><b>Order matters.</b> A rung that uses a result calculated further down sees last scan's value.</li>
    </ul>

    <h2>24 V DC I/O: sinking and sourcing</h2>
    <p>Industrial control in Australia mostly runs at <b>24 V DC</b>. That is extra-low voltage: safe to touch and the level you can practise with. A digital input is ON when roughly 11–15 V or more appears across it and OFF below about 5 V (the exact thresholds depend on the input type in IEC 61131-2 and the datasheet). It draws only a few milliamps through an optocoupler (an LED shining on a phototransistor), which isolates the field wiring from the CPU.</p>
    <p>The confusing part is <b>which way the current flows</b>. Two words describe it:</p>
    <ul>
      <li><b>Sourcing</b>: the device supplies current. It connects the signal wire to <b>+24 V</b>.</li>
      <li><b>Sinking</b>: the device gives current a path to <b>0 V</b>.</li>
    </ul>
    <p>A circuit needs one of each. A sourcing sensor must feed a sinking input, and a sinking sensor must feed a sourcing input. 3-wire DC sensors (proximity, photoelectric) come in two flavours named after their output transistor:</p>
    <ul>
      <li><b>PNP</b> sensor = <b>sourcing</b> output. When it detects, it switches its black wire to +24 V. Pair it with a <b>sinking</b> input card (input common to 0 V). This is the usual choice in Australia and Europe.</li>
      <li><b>NPN</b> sensor = <b>sinking</b> output. When it detects, it switches its black wire to 0 V. Pair it with a <b>sourcing</b> input card (input common to +24 V). Common in some Asian equipment.</li>
    </ul>
    <p>Standard 3-wire sensor colours: <b>brown</b> = +24 V, <b>blue</b> = 0 V, <b>black</b> = switched output.</p>
    <figure>
      <svg viewBox="0 0 760 330" role="img" aria-label="Current path for a PNP sensor into a sinking input and an NPN sensor into a sourcing input">
        <defs><marker id="c10b-ar" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="7" markerHeight="7" orient="auto"><path class="f-red" d="M0,0 L8,4 L0,8 z"/></marker></defs>
        <!-- LEFT: PNP into sinking input -->
        <text class="t t-bold" x="20" y="22">PNP (sourcing) sensor → sinking input</text>
        <line class="s-line" x1="20" y1="50" x2="360" y2="50"/><text class="t t-small t-bold" x="22" y="44">+24 V</text>
        <line class="s-line" x1="20" y1="290" x2="360" y2="290"/><text class="t t-small t-bold" x="22" y="310">0 V</text>
        <rect class="f-wash s-line" x="50" y="100" width="110" height="140" rx="6"/>
        <text class="t t-small t-bold" x="60" y="118">PNP sensor</text>
        <line class="s-line" x1="80" y1="50" x2="80" y2="140"/><text class="t t-small t-muted" x="84" y="80">brown</text>
        <!-- switch from + to output -->
        <line class="s-line" x1="80" y1="140" x2="80" y2="160"/>
        <line class="s-accent" x1="80" y1="160" x2="105" y2="180"/>
        <line class="s-line" x1="105" y1="185" x2="105" y2="200"/>
        <line class="s-line" x1="105" y1="200" x2="200" y2="200"/>
        <text class="t t-small t-muted" x="150" y="194">black</text>
        <line class="s-line" x1="130" y1="240" x2="130" y2="290"/><text class="t t-small t-muted" x="134" y="270">blue</text>
        <!-- PLC input -->
        <rect class="f-career-soft s-accent" x="200" y="100" width="130" height="160" rx="6"/>
        <text class="t t-small t-bold" x="210" y="118">PLC input card</text>
        <circle class="f-panel s-line" cx="210" cy="200" r="5"/><text class="t t-small" x="218" y="194">I0.0</text>
        <rect class="f-panel s-line" x="250" y="190" width="40" height="20"/>
        <text class="t t-small t-muted" x="244" y="230">opto + R</text>
        <line class="s-line" x1="215" y1="200" x2="250" y2="200"/>
        <line class="s-line" x1="290" y1="200" x2="310" y2="200"/>
        <line class="s-line" x1="310" y1="200" x2="310" y2="290"/>
        <text class="t t-small" x="314" y="250">COM</text>
        <path class="s-red" d="M60 60 V130" marker-end="url(#c10b-ar)"/>
        <path class="s-red" d="M120 214 H190" marker-end="url(#c10b-ar)"/>
        <path class="s-red" d="M326 210 V280" marker-end="url(#c10b-ar)"/>
        <text class="t t-small t-red" x="150" y="320">current: +24 → sensor → input → COM → 0 V</text>

        <!-- RIGHT: NPN into sourcing input -->
        <text class="t t-bold" x="400" y="22">NPN (sinking) sensor → sourcing input</text>
        <line class="s-line" x1="400" y1="50" x2="740" y2="50"/><text class="t t-small t-bold" x="402" y="44">+24 V</text>
        <line class="s-line" x1="400" y1="290" x2="740" y2="290"/><text class="t t-small t-bold" x="402" y="310">0 V</text>
        <rect class="f-career-soft s-accent" x="420" y="100" width="130" height="160" rx="6"/>
        <text class="t t-small t-bold" x="430" y="118">PLC input card</text>
        <line class="s-line" x1="440" y1="50" x2="440" y2="200"/>
        <text class="t t-small" x="444" y="150">COM</text>
        <rect class="f-panel s-line" x="460" y="190" width="40" height="20"/>
        <line class="s-line" x1="440" y1="200" x2="460" y2="200"/>
        <line class="s-line" x1="500" y1="200" x2="535" y2="200"/>
        <circle class="f-panel s-line" cx="540" cy="200" r="5"/><text class="t t-small" x="508" y="230">I0.0</text>
        <rect class="f-wash s-line" x="600" y="100" width="110" height="140" rx="6"/>
        <text class="t t-small t-bold" x="610" y="118">NPN sensor</text>
        <line class="s-line" x1="545" y1="200" x2="640" y2="200"/>
        <text class="t t-small t-muted" x="560" y="194">black</text>
        <line class="s-line" x1="640" y1="200" x2="640" y2="215"/>
        <line class="s-accent" x1="640" y1="215" x2="665" y2="235"/>
        <line class="s-line" x1="665" y1="240" x2="665" y2="290"/>
        <line class="s-line" x1="690" y1="50" x2="690" y2="100"/><text class="t t-small t-muted" x="694" y="80">brown</text>
        <text class="t t-small t-muted" x="670" y="270">blue</text>
        <path class="s-red" d="M430 60 V180" marker-end="url(#c10b-ar)"/>
        <path class="s-red" d="M555 214 H625" marker-end="url(#c10b-ar)"/>
        <path class="s-red" d="M678 245 V282" marker-end="url(#c10b-ar)"/>
        <text class="t t-small t-red" x="470" y="320">current: +24 → COM → input → sensor → 0 V</text>
      </svg>
      <figcaption>Figure 2. Follow the red arrows. With a PNP sensor the sensor feeds current into the input and the input's common goes to 0 V. With an NPN sensor the input common goes to +24 V and the sensor pulls the input down to 0 V. Wire a PNP sensor to a sourcing input and nothing ever turns on.</figcaption>
    </figure>
    <div class="callout myth"><span class="label">Common misconception</span><p><b>Wrong:</b> "Sinking and sourcing are labels on the sensor, so match the same word on the card." <b>Right:</b> they must be <i>opposite</i>. A sourcing (PNP) sensor needs a sinking input. Some manufacturers also describe cards by what they connect to rather than by current direction, so always look at the wiring diagram in the datasheet and trace where the common goes.</p></div>
    <p><b>Outputs</b> come as <b>transistor</b> outputs (usually sourcing, switching +24 V to the load, often up to around 0.5 A each) or <b>relay</b> outputs (a dry contact that can switch other voltages). When a DC output drives an inductive load such as a relay coil or solenoid valve, a flyback diode or suppressor across the coil protects the output from the voltage spike when it turns off.</p>
    <a class="crosslink" href="../practice/p08-transistor-switches.html">Practice P08 · Transistors as switches: BJT, MOSFET, relays (and the flyback diode)</a>

    <h2>Ladder logic</h2>
    <p><b>Ladder logic</b> is the most common PLC language. It is drawn like an electrician's relay drawing: two vertical <b>rails</b> (left = power, right = return) and horizontal <b>rungs</b> between them. "Power" flows left to right through <b>contacts</b> to <b>coils</b>. It is one of the five languages in the IEC 61131-3 standard (with function block diagram, structured text, sequential function chart and the old instruction list).</p>
    <div class="table-wrap"><table>
      <tr><th>Symbol</th><th>Name</th><th>Passes power when…</th></tr>
      <tr><td><code>--| |--</code></td><td>Normally open contact (Rockwell: XIC, "examine if closed")</td><td>the bit it examines is 1</td></tr>
      <tr><td><code>--|/|--</code></td><td>Normally closed contact (XIO, "examine if open")</td><td>the bit is 0</td></tr>
      <tr><td><code>--( )--</code></td><td>Coil (OTE, output energise)</td><td>sets its bit to 1 when the rung is true, 0 when false</td></tr>
      <tr><td><code>--(S)-- / --(R)--</code></td><td>Set / reset (latch / unlatch)</td><td>sets or clears the bit and leaves it there</td></tr>
      <tr><td>TON box</td><td>On-delay timer</td><td>output "done" after the rung has been true for the preset time</td></tr>
      <tr><td>CTU box</td><td>Up counter</td><td>counts each false-to-true change; "done" at the preset count</td></tr>
    </table></div>

    <h3>The start/stop latch (seal-in)</h3>
    <p>This is the "hello world" of PLCs and the first thing interviewers ask you to draw. A motor must start when Start is pressed, keep running after Start is released, and stop when Stop is pressed or the motor overload trips.</p>
    <ul>
      <li>Start is a <b>normally open</b> pushbutton (closes when pressed).</li>
      <li>Stop is a <b>normally closed</b> pushbutton (opens when pressed). In the field it holds the input ON all the time and drops it when pressed.</li>
      <li>The motor's own output bit is used as a contact in parallel with Start. Once the motor is on, that contact "seals in" the rung.</li>
    </ul>
    <p>Here is the key trick: because Stop is wired normally closed, its input bit is <b>1 when not pressed</b>. So in the program you examine it with a <b>normally open contact</b>. That looks wrong to beginners, but it is right, and it is <b>fail-safe</b>: if the Stop wire breaks or falls off a terminal, the input goes to 0 and the motor stops (or will not start). A normally open Stop button with a broken wire would leave you with a Stop button that does nothing.</p>

    <div class="widget" id="c10-w1">
      <span class="label">Interactive · Start/stop latch and timer simulator</span>
      <p style="font-size:14.5px;margin:0 0 8px">Hold <b>Start</b> briefly, then release it. Then try <b>Stop</b>, the overload trip, and breaking the Stop wire. Green contacts are passing power; green coils are energised. Rung 2 starts a 5 s on-delay timer; rung 3 turns on a cooling fan when it finishes.</p>
      <svg viewBox="0 0 760 330" role="img" aria-label="Ladder diagram of a start/stop latch with a timer, updated live">
        <line class="s-line" x1="30" y1="30" x2="30" y2="310"/>
        <line class="s-line" x1="730" y1="30" x2="730" y2="310"/>
        <!-- Rung 1 -->
        <text class="t t-small t-muted" x="4" y="74">1</text>
        <line id="c10-w1a" class="s-line" x1="30" y1="70" x2="110" y2="70"/>
        <g id="c10-k-start" class="s-line"><line x1="110" y1="56" x2="110" y2="84"/><line x1="128" y1="56" x2="128" y2="84"/></g>
        <text class="t t-small" x="92" y="48">Start I0.0</text>
        <line id="c10-w1b" class="s-line" x1="128" y1="70" x2="230" y2="70"/>
        <!-- seal-in branch -->
        <line id="c10-w1s1" class="s-line" x1="70" y1="70" x2="70" y2="130"/>
        <line id="c10-w1s2" class="s-line" x1="70" y1="130" x2="110" y2="130"/>
        <g id="c10-k-seal" class="s-line"><line x1="110" y1="116" x2="110" y2="144"/><line x1="128" y1="116" x2="128" y2="144"/></g>
        <text class="t t-small" x="88" y="162">Motor Q0.0</text>
        <line id="c10-w1s3" class="s-line" x1="128" y1="130" x2="180" y2="130"/>
        <line id="c10-w1s4" class="s-line" x1="180" y1="130" x2="180" y2="70"/>
        <g id="c10-k-stop" class="s-line"><line x1="230" y1="56" x2="230" y2="84"/><line x1="248" y1="56" x2="248" y2="84"/></g>
        <text class="t t-small" x="196" y="48">Stop I0.1 (NC button)</text>
        <line id="c10-w1c" class="s-line" x1="248" y1="70" x2="360" y2="70"/>
        <g id="c10-k-ol" class="s-line"><line x1="360" y1="56" x2="360" y2="84"/><line x1="378" y1="56" x2="378" y2="84"/></g>
        <text class="t t-small" x="330" y="48">Overload OK I0.2</text>
        <line id="c10-w1d" class="s-line" x1="378" y1="70" x2="626" y2="70"/>
        <circle id="c10-c-m" class="f-panel s-line" cx="640" cy="70" r="14"/>
        <text class="t t-small" x="612" y="48">Motor Q0.0</text>
        <line class="s-line" x1="654" y1="70" x2="730" y2="70"/>
        <!-- Rung 2 -->
        <text class="t t-small t-muted" x="4" y="214">2</text>
        <line class="s-line" x1="30" y1="210" x2="110" y2="210"/>
        <g id="c10-k-m2" class="s-line"><line x1="110" y1="196" x2="110" y2="224"/><line x1="128" y1="196" x2="128" y2="224"/></g>
        <text class="t t-small" x="88" y="188">Motor Q0.0</text>
        <line id="c10-r2w" class="s-line" x1="128" y1="210" x2="400" y2="210"/>
        <rect id="c10-ton" class="f-panel s-line" x="400" y="180" width="170" height="60" rx="4"/>
        <text class="t t-small t-bold" x="410" y="198">TON  T1</text>
        <text class="t t-small" x="410" y="216">Preset 5.0 s</text>
        <text class="t t-small" x="410" y="232" id="c10-acc">Acc 0.0 s</text>
        <line class="s-line" x1="570" y1="210" x2="730" y2="210"/>
        <!-- Rung 3 -->
        <text class="t t-small t-muted" x="4" y="294">3</text>
        <line class="s-line" x1="30" y1="290" x2="110" y2="290"/>
        <g id="c10-k-dn" class="s-line"><line x1="110" y1="276" x2="110" y2="304"/><line x1="128" y1="276" x2="128" y2="304"/></g>
        <text class="t t-small" x="96" y="268">T1.DN</text>
        <line id="c10-w3" class="s-line" x1="128" y1="290" x2="626" y2="290"/>
        <circle id="c10-c-f" class="f-panel s-line" cx="640" cy="290" r="14"/>
        <text class="t t-small" x="608" y="268">Fan Q0.1</text>
        <line class="s-line" x1="654" y1="290" x2="730" y2="290"/>
      </svg>
      <div style="display:flex;flex-wrap:wrap;gap:8px;margin-top:10px">
        <button type="button" id="c10-bstart" style="font:600 14px var(--sans);border:none;background:var(--success);color:var(--on-success);padding:9px 14px;border-radius:8px;cursor:pointer;touch-action:none">Start (hold)</button>
        <button type="button" id="c10-bstop" style="font:600 14px var(--sans);border:none;background:var(--warn);color:var(--on-accent);padding:9px 14px;border-radius:8px;cursor:pointer;touch-action:none">Stop (hold)</button>
        <label style="margin:0;display:flex;gap:6px;align-items:center"><input type="checkbox" id="c10-ol"> Overload tripped</label>
        <label style="margin:0;display:flex;gap:6px;align-items:center"><input type="checkbox" id="c10-brk"> Stop wire broken</label>
      </div>
      <div class="readings">
        <div><small>Inputs I0.0 / I0.1 / I0.2</small><span class="out" id="c10-in">0 / 1 / 1</span></div>
        <div><small>Motor Q0.0</small><span class="out" id="c10-mo">OFF</span></div>
        <div><small>Fan Q0.1</small><span class="out" id="c10-fo">OFF</span></div>
      </div>
      <p id="c10-note" style="font-size:14.5px;margin:10px 0 0;color:var(--muted)"></p>
    </div>
    <script>
    (function(){
      function g(i){return document.getElementById(i);}
      var st={start:false,stop:false,motor:false,acc:0};
      function hold(btn,key){
        btn.addEventListener('pointerdown',function(e){st[key]=true;try{btn.setPointerCapture(e.pointerId);}catch(x){}});
        ['pointerup','pointercancel','lostpointercapture'].forEach(function(ev){btn.addEventListener(ev,function(){st[key]=false;});});
        btn.addEventListener('keydown',function(e){if(e.key===' '||e.key==='Enter'){st[key]=true;e.preventDefault();}});
        btn.addEventListener('keyup',function(){st[key]=false;});
      }
      hold(g('c10-bstart'),'start');hold(g('c10-bstop'),'stop');
      function cls(id,on){var e=g(id);e.setAttribute('class',on?'s-green':'s-line');}
      function wire(id,on){var e=g(id);e.setAttribute('class',on?'s-green':'s-line');}
      var last=Date.now();
      function scan(){
        var now=Date.now(),dt=Math.min(0.2,(now-last)/1000);last=now;
        // 1. read inputs (field wiring)
        var i0=st.start, i1=!(st.stop||g('c10-brk').checked), i2=!g('c10-ol').checked;
        // 2. logic
        var branch=i0||st.motor, p1=branch&&i1, p2=p1&&i2;
        st.motor=p2;
        if(st.motor){st.acc=Math.min(5,st.acc+dt);}else{st.acc=0;}
        var dn=st.acc>=5;
        // 3. outputs / display
        cls('c10-k-start',i0);cls('c10-k-seal',st.motor);cls('c10-k-stop',i1);cls('c10-k-ol',i2);
        wire('c10-w1a',true);wire('c10-w1s1',true);wire('c10-w1s2',true);wire('c10-w1s3',st.motor);wire('c10-w1s4',st.motor);
        wire('c10-w1b',branch);wire('c10-w1c',p1);wire('c10-w1d',p2);
        g('c10-c-m').setAttribute('class',st.motor?'f-green s-line':'f-panel s-line');
        cls('c10-k-m2',st.motor);wire('c10-r2w',st.motor);
        g('c10-ton').setAttribute('class',st.motor?'f-career-soft s-green':'f-panel s-line');
        g('c10-acc').textContent='Acc '+st.acc.toFixed(1)+' s'+(dn?'  DN':'');
        cls('c10-k-dn',dn);wire('c10-w3',dn);
        g('c10-c-f').setAttribute('class',dn?'f-green s-line':'f-panel s-line');
        g('c10-in').textContent=(i0?1:0)+' / '+(i1?1:0)+' / '+(i2?1:0);
        g('c10-mo').textContent=st.motor?'RUN':'OFF';g('c10-fo').textContent=dn?'ON':'OFF';
        var n;
        if(g('c10-brk').checked)n='The Stop circuit is open, so I0.1 reads 0 and the Stop contact blocks the rung. The motor cannot run. This is the fail-safe behaviour you want from a normally closed Stop button.';
        else if(!i2)n='Overload tripped: I0.2 is 0, so the rung breaks and the seal-in drops out. After resetting the overload the motor stays off until someone presses Start again. That is deliberate: machines must not restart by themselves.';
        else if(st.motor&&!i0)n='Start is released but the Motor Q0.0 contact in the branch keeps the rung true. That is the seal-in (latch).';
        else if(st.motor)n='Start is held: power flows through Start, Stop and Overload to the coil.';
        else if(st.stop)n='Stop pressed: I0.1 goes to 0 and breaks the rung.';
        else n='Idle. I0.1 and I0.2 read 1 because those field contacts are normally closed. Press and hold Start.';
        g('c10-note').textContent=n;
      }
      setInterval(scan,50);scan();
    })();
    </script>

    <h3>Timers and counters in plain words</h3>
    <ul>
      <li><b>TON (on-delay)</b>: the output turns on after its input has been on continuously for the preset time. If the input drops early, it resets. Used for "run the cooling fan 5 s after the motor starts", or "alarm only if low level lasts 10 s" (filtering out splashes).</li>
      <li><b>TOF (off-delay)</b>: output turns on immediately and stays on for the preset time after the input goes off. Used for "keep the fan running 2 minutes after the heater stops".</li>
      <li><b>RTO / retentive timer</b>: keeps its accumulated time when the input goes off; needs a reset. Used for run-hour counting.</li>
      <li><b>CTU (up counter)</b>: adds 1 each time its input goes from off to on. At the preset, "done" turns on. Used for "after 12 bottles, index the conveyor".</li>
    </ul>
    <div class="callout tip"><span class="label">Bench tip</span><p>When an output is not doing what you expect, go online with the PLC and look at the rung. The software highlights which contacts are true. Work from the coil back to the left rail and find the first contact that is false. Then go to the field and check why that input is not on: sensor, wiring, fuse, or the 24 V supply. This "coil back to the rail" habit solves most faults.</p></div>

    <h3>Free ways to practise</h3>
    <ul>
      <li><b>OpenPLC</b>: an open-source PLC editor and runtime that supports the IEC 61131-3 languages including ladder. The runtime can run on a PC or a Raspberry Pi, so you can build a real 24 V practice rig. See <a href="../practice/p17-pi-gpio-python.html">P17</a> for the Pi side; any 24 V input to a Pi must go through a proper isolated input module or optocoupler, never straight to the GPIO.</li>
      <li><b>CODESYS</b>: a widely used IEC 61131-3 development environment that is free to download and includes simulation. Many PLC brands are built on it. Licences for running it on real hardware are a separate matter.</li>
      <li><b>Vendor software</b>: some vendors offer free editions for their small controllers or time-limited trials of their full software. Check the vendor's website for the current offer.</li>
    </ul>
    <div class="callout try"><span class="label">Try this</span><p>In OpenPLC or CODESYS, build the latch from the simulator above. Then add: a "Running" lamp; a counter that counts motor starts; and a rule that the motor cannot restart within 10 s of stopping (hint: a TOF timer, or a TON on the stopped state). Save screenshots for your portfolio (<a href="c12-portfolio-study-plan.html">C12</a>).</p></div>

    <h2>Field instruments</h2>
    <p>An <b>instrument</b> measures a process variable (pressure, level, flow, temperature) and sends it to the control system. The <b>sensor</b> or element does the measuring; the <b>transmitter</b> turns that into a standard signal, usually 4–20 mA.</p>
    <div class="table-wrap"><table>
      <tr><th>Variable</th><th>Common technologies</th><th>Field notes</th></tr>
      <tr><td>Pressure</td><td>Diaphragm with strain gauge or capacitive cell. Gauge (relative to air), absolute, or differential (DP).</td><td>Isolation valves and manifolds; never open a process connection without a permit and isolation.</td></tr>
      <tr><td>Level</td><td>DP/hydrostatic (pressure at the bottom = ρgh), radar, guided-wave radar, ultrasonic, float and vibrating-fork switches</td><td>Radar and ultrasonic need correct tank height and empty settings; foam and build-up cause false readings.</td></tr>
      <tr><td>Flow</td><td>Magnetic (conductive liquids; uses Faraday's law), DP across an orifice plate, vortex, Coriolis (true mass flow), ultrasonic</td><td>Need straight pipe runs before and after; magflows need a full pipe and good grounding.</td></tr>
      <tr><td>Temperature</td><td>RTD (PT100), thermocouples (Type K is common), with thermowells</td><td>Transmitter in the head or on a DIN rail converts to 4–20 mA.</td></tr>
    </table></div>
    <h3>RTDs: resistance that rises with temperature</h3>
    <p>A <b>PT100</b> is a platinum resistor of 100.0 Ω at 0 °C. Its resistance rises by about 0.385 Ω per °C (α = 0.00385 per °C). Close to room temperature, a straight line is good enough:</p>
    <div class="formula">R(T) ≈ 100 Ω × (1 + 0.00385 × T)  →  at 25 °C: 109.6 Ω; at 100 °C: 138.5 Ω
      <small>T in °C. The exact standard curve (IEC 60751, the Callendar–Van Dusen equation) adds small correction terms; your calibrator or table uses it.</small></div>
    <p><b>Worked example: why 3-wire RTDs exist.</b> A 2-wire PT100 sits 10 m from the transmitter on 0.5 mm² copper (about 0.036 Ω per metre). The current goes out and back, so 20 m of wire adds about 0.72 Ω. The transmitter reads 0.72 / 0.385 ≈ <b>1.9 °C too hot</b>. A <b>3-wire</b> connection adds a third wire so the transmitter can measure and subtract the lead resistance. <b>4-wire</b> removes it completely and is used for lab-grade accuracy.</p>
    <h3>Thermocouples: a voltage from two metals</h3>
    <p>A <b>thermocouple</b> is two different metals joined at the hot end. It produces a small voltage that depends on the temperature <i>difference</i> between the hot junction and the cold end where it connects to copper. A Type K produces roughly 41 µV per °C. Because it measures a difference, the transmitter must measure the terminal temperature too: <b>cold junction compensation</b>. Extension cable must be the matching thermocouple type; ordinary copper in the middle creates new junctions and errors. Thermocouples go hotter than RTDs; RTDs are more accurate and stable at normal process temperatures.</p>

    <h2>4–20 mA loops, HART and loop calibrators</h2>
    <p>Most transmitters send their reading as a current between 4 and 20 mA. Current is used because it is the same everywhere in a series loop, so wire resistance and long cable runs do not change the reading, and noise has a harder time disturbing it. The full physics is in the Theory book.</p>
    <a class="crosslink" href="../theory/t16-signals-noise-loops.html">Theory T16 · Signals: sampling, decibels, noise and 4–20 mA loops</a>
    <figure>
      <svg viewBox="0 0 760 290" role="img" aria-label="Two-wire 4 to 20 mA loop: 24 V supply, transmitter in the field, 250 ohm resistor at the PLC analogue input">
        <defs><marker id="c10c-ar" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="7" markerHeight="7" orient="auto"><path class="f-red" d="M0,0 L8,4 L0,8 z"/></marker></defs>
        <!-- battery / supply -->
        <line class="s-line" x1="80" y1="110" x2="120" y2="110"/>
        <line class="s-line" x1="88" y1="122" x2="112" y2="122"/>
        <line class="s-line" x1="80" y1="134" x2="120" y2="134"/>
        <line class="s-line" x1="88" y1="146" x2="112" y2="146"/>
        <text class="t t-small t-bold" x="20" y="132">24 V DC</text>
        <text class="t t-small" x="124" y="108">+</text>
        <line class="s-line" x1="100" y1="110" x2="100" y2="50"/>
        <line class="s-line" x1="100" y1="146" x2="100" y2="240"/>
        <line class="s-line" x1="100" y1="50" x2="520" y2="50"/>
        <!-- transmitter -->
        <rect class="f-career-soft s-accent" x="520" y="30" width="160" height="130" rx="8"/>
        <text class="t t-bold" x="536" y="58">2-wire transmitter</text>
        <text class="t t-small t-muted" x="536" y="80">e.g. pressure 0–10 bar</text>
        <text class="t t-small t-muted" x="536" y="98">controls the loop current:</text>
        <text class="t t-small t-muted" x="536" y="116">4 mA = 0 bar, 20 mA = 10 bar</text>
        <text class="t t-small t-muted" x="536" y="140">needs ~10–12 V to run</text>
        <line class="s-line" x1="600" y1="160" x2="600" y2="240"/>
        <!-- resistor at PLC -->
        <line class="s-line" x1="600" y1="240" x2="420" y2="240"/>
        <rect class="f-panel s-line" x="330" y="228" width="90" height="24"/>
        <text class="t t-small" x="346" y="245">250 Ω</text>
        <line class="s-line" x1="330" y1="240" x2="100" y2="240"/>
        <rect class="f-wash s-thin s-dash" x="300" y="190" width="150" height="80" rx="6"/>
        <text class="t t-small t-muted" x="308" y="206">PLC analogue input</text>
        <text class="t t-small t-muted" x="308" y="284">1–5 V across 250 Ω</text>
        <!-- current arrows -->
        <path class="s-red" d="M200 64 H330" marker-end="url(#c10c-ar)"/>
        <path class="s-red" d="M580 226 H460" marker-end="url(#c10c-ar)"/>
        <text class="t t-small t-red" x="200" y="84">same current everywhere in the loop</text>
        <!-- calibrator -->
        <rect class="f-wash s-line" x="180" y="120" width="120" height="50" rx="6"/>
        <text class="t t-small t-bold" x="190" y="140">Loop calibrator</text>
        <text class="t t-small t-muted" x="190" y="158">in series: reads mA</text>
        <line class="s-thin s-dash" x1="240" y1="120" x2="240" y2="52"/>
        <text class="t t-small t-muted" x="460" y="190">(break the loop or use test terminals)</text>
      </svg>
      <figcaption>Figure 3. A 2-wire (loop-powered) transmitter. It takes its operating power from the same two wires that carry its signal, and sets the loop current between 4 and 20 mA. The PLC reads the current as a voltage across 250 Ω. A loop calibrator in series measures the current directly.</figcaption>
    </figure>
    <div class="formula">Process value = LRV + (I − 4 mA) ÷ 16 mA × (URV − LRV)
      <small>LRV and URV are the lower and upper range values. Example: a 0–10 bar transmitter sends 12 mA → 0 + (12 − 4)/16 × 10 = 5.0 bar. 4 mA is a "live zero": 0 mA means a broken wire, not zero pressure.</small></div>
    <p><b>Worked example: voltage budget.</b> Supply 24 V. At 20 mA the 250 Ω resistor drops 20 mA × 250 Ω = 5 V. The transmitter needs, say, 12 V minimum to work. That leaves 24 − 5 − 12 = 7 V for cable and anything else in the loop (a barrier, an indicator). 7 V ÷ 0.020 A = 350 Ω of extra loop resistance allowed. Add too many devices in series and the transmitter "browns out" near the top of the range: readings stop rising at, say, 17 mA.</p>
    <p><b>Fault signalling.</b> Many transmitters follow the NAMUR NE43 recommendation: a normal reading stays between about 3.8 and 20.5 mA, and a current below 3.6 mA or above 21 mA signals a fault (such as a failed sensor). The PLC should alarm on these values instead of showing them as a real measurement.</p>

    <div class="widget" id="c10-w2">
      <span class="label">Interactive · 4–20 mA scaler</span>
      <label>Loop current <span class="out" id="c10-mao">12.00 mA</span><input type="range" id="c10-ma" min="0" max="24" step="0.05" value="12"></label>
      <label>Lower range value (at 4 mA) <input type="number" id="c10-lrv" value="0" step="any"></label>
      <label>Upper range value (at 20 mA) <input type="number" id="c10-urv" value="10" step="any"></label>
      <label>Units <select id="c10-u"><option>bar</option><option>°C</option><option>%</option><option>m</option><option>L/s</option></select></label>
      <div class="readings">
        <div><small>Process value</small><span class="out" id="c10-pv">–</span></div>
        <div><small>Percent of span</small><span class="out" id="c10-pc">–</span></div>
        <div><small>Volts across 250 Ω</small><span class="out" id="c10-v">–</span></div>
        <div><small>Status (NE43-style)</small><span class="out" id="c10-s">–</span></div>
      </div>
    </div>
    <script>
    (function(){
      function g(i){return document.getElementById(i);}
      function upd(){
        var I=+g('c10-ma').value,l=+g('c10-lrv').value||0,u=+g('c10-urv').value,un=g('c10-u').value;
        if(isNaN(u))u=0;
        var pc=(I-4)/16*100,pv=l+(I-4)/16*(u-l);
        g('c10-mao').textContent=I.toFixed(2)+' mA';
        g('c10-pc').textContent=pc.toFixed(1)+' %';
        g('c10-v').textContent=(I*0.25).toFixed(2)+' V';
        var s;
        if(I<0.5)s='Open loop';else if(I<3.6)s='Fault (low)';else if(I<3.8)s='Under range';else if(I<=20.5)s='Normal';else if(I<=21)s='Over range';else s='Fault (high)';
        g('c10-s').textContent=s;
        g('c10-pv').textContent=(I<3.6||I>21)?'— (bad)':(Math.abs(pv)<100?pv.toFixed(2):pv.toFixed(1))+' '+un;
      }
      ['c10-ma','c10-lrv','c10-urv','c10-u'].forEach(function(i){g(i).addEventListener('input',upd);g(i).addEventListener('change',upd);});upd();
    })();
    </script>

    <h3>HART in brief</h3>
    <p><b>HART</b> (Highway Addressable Remote Transducer) adds a small digital signal on top of the 4–20 mA current. It uses two tones, 1200 Hz for a 1 and 2200 Hz for a 0, at about ±0.5 mA. The tones average to zero, so the analogue reading is not disturbed. With a HART communicator or a HART-capable calibrator, you can read the instrument's tag, range, units and diagnostics, and re-range it without opening it. HART needs some resistance in the loop (around 250 Ω is typical) for the communicator to "see" the signal. That is one reason the 250 Ω resistor is so common.</p>
    <h3>Loop calibrators</h3>
    <p>A <b>loop calibrator</b> is the instrument tech's main tool. Brands you will see include Fluke and Beamex, among others. It can:</p>
    <ul>
      <li><b>Measure</b> mA in a live loop (in series, or with a clamp-on mA meter on some models).</li>
      <li><b>Source</b> an exact mA value into a PLC input to check scaling and alarms ("inject 12 mA, HMI should show 5.0 bar").</li>
      <li><b>Simulate</b> a 2-wire transmitter: the loop supplies power and the calibrator sets the current.</li>
      <li><b>Power</b> a transmitter on the bench with its built-in 24 V supply, so you can calibrate it against a pressure or temperature reference.</li>
    </ul>
    <p>A calibration check is a 5-point test: 0, 25, 50, 75 and 100 % of range, up and down, recording "as found" and "as left" readings. If the error is outside tolerance, adjust zero and span, then repeat.</p>
    <div class="callout tip"><span class="label">Bench tip</span><p>You can practise all of this at home at 24 V DC: a 24 V plug-pack, a 250 Ω resistor, a multimeter on mA, and a cheap 2-wire 4–20 mA pressure or temperature transmitter from an online supplier. Measure the current at different readings and check it against the formula. Practise on the multimeter's mA range carefully (P03): connect it in series, never across the supply.</p></div>
    <p>4–20 mA carries one value per pair of wires. When an instrument or drive has many values to share, sites use a fieldbus or Modbus instead. See <a href="../practice/p14-serial-buses-modbus.html">P14 · UART, I²C, SPI, RS-485 and Modbus</a>.</p>

    <h2>Reading a P&amp;ID</h2>
    <p>A <b>P&amp;ID</b> (piping and instrumentation diagram) shows the pipes, vessels, pumps, valves and every instrument in a process, with tag numbers. Instrument symbols and tags follow ISA-5.1 style conventions in most of the world, with local and company variations.</p>
    <div class="table-wrap"><table>
      <tr><th>First letter (what is measured)</th><th>Following letters (what it does)</th></tr>
      <tr><td>P = pressure, T = temperature, L = level, F = flow, A = analysis</td><td>T = transmitter, I = indicator, C = controller, E = element (sensor), S = switch, A = alarm, V = valve, H/L = high/low</td></tr>
    </table></div>
    <p>So <b>PT-101</b> is pressure transmitter 101; <b>TIC-205</b> is a temperature indicating controller; <b>LSHH</b> is a level switch high-high (a trip); <b>FV-301</b> is a flow control valve. The <b>loop number</b> (101, 205) ties every part of one control loop together across drawings.</p>
    <figure>
      <svg viewBox="0 0 769 300" role="img" aria-label="Simple P&amp;ID: tank with level transmitter LT-101, level controller LIC-101 in the control room, and level control valve LV-101 on the inlet">
        <!-- inlet pipe and valve -->
        <line class="s-line" x1="40" y1="90" x2="200" y2="90"/>
        <polygon class="f-panel s-line" points="200,78 200,102 230,90"/>
        <polygon class="f-panel s-line" points="260,78 260,102 230,90"/>
        <line class="s-line" x1="230" y1="90" x2="230" y2="60"/>
        <path class="s-line" d="M214 60 Q230 40 246 60 Z"/>
        <line class="s-line" x1="260" y1="90" x2="380" y2="90"/>
        <text class="t t-small" x="196" y="124">LV-101</text>
        <text class="t t-small t-muted" x="40" y="80">water in</text>
        <!-- tank -->
        <rect class="f-wash s-line" x="380" y="70" width="160" height="180" rx="10"/>
        <line class="s-blue" x1="380" y1="150" x2="540" y2="150"/>
        <text class="t t-small t-muted" x="430" y="200">TANK T-1</text>
        <line class="s-line" x1="460" y1="250" x2="460" y2="285"/>
        <line class="s-line" x1="460" y1="285" x2="720" y2="285"/>
        <text class="t t-small t-muted" x="640" y="278">to process</text>
        <!-- LT field instrument -->
        <line class="s-line" x1="540" y1="230" x2="600" y2="230"/>
        <circle class="f-panel s-line" cx="624" cy="230" r="24"/>
        <text class="t t-small t-bold" x="612" y="226">LT</text>
        <text class="t t-small" x="608" y="242">101</text>
        <text class="t t-small t-muted" x="654" y="234">field mounted</text>
        <!-- LIC control room -->
        <circle class="f-panel s-line" cx="624" cy="90" r="24"/>
        <line class="s-line" x1="600" y1="90" x2="648" y2="90"/>
        <text class="t t-small t-bold" x="610" y="84">LIC</text>
        <text class="t t-small" x="610" y="106">101</text>
        <text class="t t-small t-muted" x="654" y="80">in control system</text>
        <text class="t t-small t-muted" x="654" y="96">(line through circle)</text>
        <!-- signals dashed -->
        <line class="s-accent s-dash" x1="624" y1="206" x2="624" y2="114"/>
        <path class="s-accent s-dash" d="M624 66 V30 H230 V40"/>
        <text class="t t-small t-accent" x="300" y="24">dashed = electrical signal (4–20 mA)</text>
      </svg>
      <figcaption>Figure 4. A level control loop on a P&amp;ID. LT-101 measures the level, LIC-101 in the control system compares it with the setpoint, and LV-101 opens or closes the inlet. A plain circle is a field instrument; a circle with a horizontal line is in the control room or control system. Dashed lines are electrical signals.</figcaption>
    </figure>
    <div class="callout job"><span class="label">On the job</span><p>During commissioning you get a <b>loop folder</b>: the P&amp;ID, the loop diagram (every terminal from the instrument to the PLC card), the instrument datasheet and a test sheet. You prove each loop end to end: inject or apply a value at the instrument, check it reads correctly on the HMI at 0, 50 and 100 %, check alarms trigger at the right values, and sign the sheet. Hundreds of these make up a project, which is why commissioning is a common way into the industry.</p></div>

    <h2>Control panel work</h2>
    <p>Much instrument and controls work happens at the panel. The ELV (24 V DC) side is where an instrument trainee builds skills. Typical tasks:</p>
    <ul>
      <li><b>DIN rail</b>: 35 mm "top hat" rail that PLCs, power supplies, relays, circuit breakers and terminals clip onto.</li>
      <li><b>Terminals</b>: screw or spring/push-in terminal blocks (brands such as Phoenix Contact, Weidmüller, Wago), with fused terminals, disconnect terminals for testing, and earth terminals. Field cables land on terminals, never directly on the PLC card.</li>
      <li><b>Ferrules</b>: crimped bootlace ferrules on stranded wire ends so no strands escape. Use the right size and a proper ratchet crimper (see <a href="../practice/p05-soldering-wiring.html">P05</a>).</li>
      <li><b>Wire numbering</b>: every wire carries a printed marker at both ends matching the drawing, so anyone can trace it years later.</li>
      <li><b>Drawings</b>: schematics, panel layouts, terminal schedules, cable schedules and loop diagrams. If the panel and drawing disagree, mark up the drawing ("red-line" it) so the as-built record is correct.</li>
      <li><b>Cable screens</b>: instrument cables have an overall screen (shield). It is normally earthed at one end only, usually the panel end, to avoid earth loops. Follow the site standard.</li>
    </ul>
    <div class="callout warn"><span class="label">Safety</span><p>Industrial panels usually contain 230 V or 400 V supplies as well as 24 V DC. In Australia, work on mains-voltage parts, including terminating a 230 V supply to a power supply or a VSD, is <b>electrical work that only a licensed electrician may do</b>. As a non-licensed worker, you work only on isolated, proven-dead panels under site isolation and permit rules, and only on the ELV circuits. Never open a panel because "it's only 24 V inside": check the drawing and ask. Process plants also have stored energy (pressure, heat, moving machinery, chemicals): instruments are removed only under a permit with the process isolated.</p></div>

    <h2>Instrumentation jobs in Australia</h2>
    <p>Instrument and control technicians work across <b>mining and mineral processing</b>, <b>oil and gas</b> (including LNG), <b>water and wastewater</b> utilities, <b>manufacturing</b>, <b>food and beverage</b>, <b>power generation</b> and <b>pharmaceuticals</b>. Many mining and oil and gas roles are FIFO (fly-in fly-out) on rosters, for example two weeks on, one week off.</p>
    <h3>The honest picture: dual trade (E&amp;I)</h3>
    <p>A large share of Australian instrument job ads ask for <b>"E&amp;I"</b> (electrical and instrumentation): a <b>licensed electrician</b> who is also trained in instrumentation. The reason is practical: instruments, analysers and panels are mains-powered or sit next to mains circuits, and an employer wants one person who can legally do the whole job. So the honest advice is:</p>
    <ul>
      <li><b>An electrical licence opens more doors</b>, especially in mining and oil and gas. In Australia that normally means an apprenticeship (Certificate III in Electrotechnology Electrician plus supervised work) and a state licence. Overseas-qualified electricians go through a skills assessment and gap training before getting an Australian licence. See <a href="c11-licences-pathways.html">C11</a>.</li>
      <li><b>Instrument-only and ELV roles do exist</b>: calibration technicians (often in calibration labs, some NATA-accredited), instrument technicians in water utilities and manufacturing, SCADA and telemetry technicians, commissioning assistants doing loop checks, and controls or PLC technicians. Some employers take <b>trainees and apprentices</b> in instrumentation.</li>
      <li><b>Qualifications</b>: Certificate III in Instrumentation and Control, and Certificate IV level instrumentation qualifications, are offered by TAFEs and RTOs in the electrotechnology training package. Check current qualification names and codes on training.gov.au, because they are updated.</li>
    </ul>
    <div class="callout aus"><span class="label">In Australia</span><p>Electrical licensing is run by each state and territory's regulator (for example Energy Safe Victoria, NSW Fair Trading, Electrical Safety Office in Queensland), and the rules about what an unlicensed person may do differ by state. Work in <b>hazardous areas</b> (places with flammable gas, vapour or dust, common in oil and gas, fuel and some mines) uses explosion-protected (Ex) equipment under the AS/NZS 60079 series and needs specific hazardous-areas competencies, often called "EEHA". High-voltage and mine sites add their own authorisations and inductions. <b>Confirm the current rules with your state electrical regulator and the employer</b>; this changes over time and differs between states.</p></div>
    <div class="callout job"><span class="label">On the job</span><p>A realistic first-year path for someone with an ECE background but no Australian licence: an instrument or calibration technician trainee role, or a commissioning assistant doing loop checks for a contractor, while you work out whether an electrical apprenticeship or licence pathway is right for you. Your strengths to sell: reading drawings, 4–20 mA and HART, multimeter and calibrator skills, PLC basics, Modbus, and tidy documentation.</p></div>

    <h3>Tools you will be expected to know</h3>
    <div class="table-wrap"><table>
      <tr><th>Tool</th><th>Use</th></tr>
      <tr><td>Multimeter (CAT III/IV rated, with mA range)</td><td>Volts, continuity, loop current</td></tr>
      <tr><td>Loop calibrator / HART communicator</td><td>Source, measure and simulate 4–20 mA; read and re-range smart instruments</td></tr>
      <tr><td>Pressure calibrator and hand pump</td><td>Apply known pressures to transmitters</td></tr>
      <tr><td>Temperature calibrator / dry block</td><td>Heat RTDs and thermocouples to known temperatures; simulate RTD and thermocouple signals</td></tr>
      <tr><td>Insulation resistance tester</td><td>Testing cable insulation (high test voltage: only when trained and authorised, with the circuit isolated and instruments disconnected)</td></tr>
      <tr><td>Laptop with PLC software, serial and Ethernet adapters</td><td>Going online to PLCs, reading Modbus registers</td></tr>
      <tr><td>Ferrule crimper, wire markers, label printer, screwdrivers</td><td>Panel work</td></tr>
    </table></div>

    <h2>Typical interview questions</h2>
    <details class="more"><summary>"Draw a start/stop circuit in ladder."</summary><p>Start (NO) in parallel with a seal-in contact of the motor output, in series with Stop and Overload, to the motor coil. Explain that Stop is a NC button examined with a NO contact so a broken wire stops the motor.</p></details>
    <details class="more"><summary>"What is the difference between PNP and NPN sensors?"</summary><p>PNP switches the output to +24 V (sourcing) and needs a sinking input; NPN switches to 0 V (sinking) and needs a sourcing input. PNP is the usual choice in Australia. Brown +24 V, blue 0 V, black signal.</p></details>
    <details class="more"><summary>"Why 4–20 mA and not 0–20 mA or 0–10 V?"</summary><p>Current is the same around a series loop, so cable resistance does not change the reading and noise pickup is lower. The 4 mA live zero tells you a broken wire (0 mA) from a real zero reading, and it powers 2-wire transmitters.</p></details>
    <details class="more"><summary>"A 0–100 °C transmitter reads 8 mA. What is the temperature?"</summary><p>(8 − 4)/16 × 100 = 25 °C.</p></details>
    <details class="more"><summary>"The HMI shows a level stuck at the bottom of range. How do you fault-find?"</summary><p>Check whether it shows a fault value. Measure loop current at the panel: 0 mA means an open loop or no supply (check fuse, 24 V, terminals); about 4 mA means the transmitter thinks the level is low (check the instrument, isolation valves, impulse lines, configuration). Compare with a local gauge or sight glass. Follow permits before touching the process.</p></details>
    <details class="more"><summary>"What does a 3-wire RTD connection fix?"</summary><p>It lets the transmitter measure and cancel the lead resistance, which would otherwise read as extra temperature.</p></details>
    <details class="more"><summary>"Do you hold an electrical licence? What can you do without one?"</summary><p>Be honest. Say what ELV and instrument work you can do, that you never work on mains, and what your plan is for licensing if relevant.</p></details>

    <h2>Check yourself</h2>
    <details class="quiz"><summary>A part passes a sensor in 3 ms. The PLC scan is 12 ms. Why might the count be wrong, and what is the fix?</summary><div class="answer"><p>The input is only read once per scan, so a 3 ms pulse can begin and end between two reads and be missed. Use a high-speed counter input (which counts in hardware), slow the conveyor, or use a sensor setting that stretches the pulse.</p></div></details>
    <details class="quiz"><summary>You wire a PNP proximity sensor to an input card whose common is connected to +24 V. What happens?</summary><div class="answer"><p>Nothing turns on. The sensor switches its output to +24 V, and the input's other end is also at +24 V, so there is no voltage across the input and no current. A PNP (sourcing) sensor needs a sinking input with the common at 0 V.</p></div></details>
    <details class="quiz"><summary>In the latch rung, why is the Stop button examined with a normally open contact?</summary><div class="answer"><p>The Stop button is wired normally closed, so its input is 1 when not pressed. An NO contact passes power when the bit is 1, so the rung is true until Stop is pressed. If the wire breaks, the input goes to 0 and the motor stops: fail-safe.</p></div></details>
    <details class="quiz"><summary>A PT100 reads 119.25 Ω. Roughly what temperature is it?</summary><div class="answer"><p>(119.25 − 100) / 0.385 ≈ 50 °C. Using the linear formula is fine for a field check near normal temperatures.</p></div></details>
    <details class="quiz"><summary>A −1 to 9 bar transmitter sends 6 mA. What pressure is that?</summary><div class="answer"><p>Span is 10 bar. −1 + (6 − 4)/16 × 10 = −1 + 1.25 = 0.25 bar.</p></div></details>
    <details class="quiz"><summary>A loop has a 24 V supply, a 250 Ω input resistor and a transmitter needing 12 V minimum. How much more loop resistance can you add before it fails at 20 mA?</summary><div class="answer"><p>At 20 mA the resistor drops 5 V. 24 − 5 − 12 = 7 V spare. 7 V / 0.02 A = 350 Ω of extra resistance (cable, barriers, indicators combined).</p></div></details>
    <details class="quiz"><summary>The PLC shows 2.1 mA on an analogue input. Is that a reading of "below zero"?</summary><div class="answer"><p>No. Below about 3.6 mA is a fault indication (NE43-style): a failed transmitter, open circuit or lost power. The PLC should raise a fault alarm, not display a value.</p></div></details>
    <details class="quiz"><summary>What does TIC-205 on a P&amp;ID mean, and where would you expect to find it?</summary><div class="answer"><p>Temperature Indicating Controller, loop 205. If its circle has a horizontal line through it, it is in the control room or control system (PLC/DCS), not in the field.</p></div></details>

    <h2>Skills checklist</h2>
    <ul class="checklist">
      <li><input type="checkbox"><span>I can explain the PLC scan cycle and why short pulses can be missed.</span></li>
      <li><input type="checkbox"><span>I can wire PNP and NPN 3-wire sensors to the correct input type and trace the current path.</span></li>
      <li><input type="checkbox"><span>I can draw and explain the start/stop latch, including why Stop is wired NC.</span></li>
      <li><input type="checkbox"><span>I can use TON, TOF and CTU instructions in a small program in OpenPLC or CODESYS.</span></li>
      <li><input type="checkbox"><span>I can convert a PT100 resistance to temperature and explain 2-, 3- and 4-wire RTDs.</span></li>
      <li><input type="checkbox"><span>I can scale 4–20 mA to engineering units, do a loop voltage budget and recognise fault currents.</span></li>
      <li><input type="checkbox"><span>I can explain what HART adds and what a loop calibrator can do.</span></li>
      <li><input type="checkbox"><span>I can read basic P&amp;ID tags such as PT-101, LIC-101 and LSHH.</span></li>
      <li><input type="checkbox"><span>I know which panel work is ELV and which needs a licensed electrician, and I know to confirm licensing rules with my state regulator.</span></li>
    </ul>
  </main>
</div>
<script src="../assets/toc.js"></script>
<script src="../assets/app.js?v=20261120-course"></script>
</body>
</html>
