<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>C17 · BMS fieldwork: diagnose and commission a damper</title>
<meta name="description" content="Follow an Australian BMS commissioning workflow from the points list to a real damper, diagnose a mismatch, and reproduce the measurements on a 5 V trainer.">
<script src="../assets/theme.js?v=20261105-theme"></script>
<link rel="stylesheet" href="../assets/style.css?v=20261105-theme">
</head>
<body class="book-career">
<div class="shell">
  <aside class="side" id="side"></aside>
  <main class="page">
    <div class="crumbs"><a href="../index.html">ECE Workbench</a> › Australia Job Track › Building services</div>
    <span class="eyebrow">Job Track · C17</span>
    <h1>BMS fieldwork: diagnose and commission a damper</h1>
    <p class="lede">The BMS says the outside-air damper is half open. The damper shaft has barely moved. Follow the command from the workstation to the controller and actuator, then use an independent observation to work out what failed.</p>
    <div class="meta"><span><b>Work</b> Service and commissioning</span><span><b>Bench</b> 5 V trainer</span><span><b>Before this</b> <a href="../practice/p03-multimeter-mastery.html">P03 meter</a> · <a href="c01-bms-fundamentals.html">C01 BMS points</a></span></div>
    <p>If you’re aiming for installation work first, start with <a href="../practice/p22-reading-drawings.html#first-site-task">P22’s room sensor and cable labels</a>. Come back to this case when you want to learn fault-finding.</p>
    <p>For a spoken overview of the work, watch <a href="https://www.youtube.com/watch?v=Vm6Y9CphlHo">Phil Zito explain building automation careers</a>. For Australian job ads, compare the duties and licensing in <a href="c11-licences-pathways.html#hvac-assistant-licences">C11</a>.</p>
    <nav class="otp" aria-label="On this page" data-auto></nav>

    <h2>Start at the plant and the drawing</h2>
    <p>In this worked example, facilities staff report stuffy meeting rooms after an AHU service. You have the latest drawing, the AHU sequence and a points list. Find which air handler serves the rooms and confirm that the outside-air damper is supposed to open at the time of the complaint. The schedule, operating mode and interlocks can all explain a closed damper before there is anything to repair.</p>
    <figure>
      <img src="../assets/bms/air-handler.jpg" width="1109" height="738" loading="lazy" alt="An air handler beside its ducts. Arrow 6 identifies the mixed-air duct on the inlet side and arrow 1 identifies the supply duct at the outlet.">
      <figcaption>Start on the inlet side near 6 and follow the mixed-air duct towards the fan and supply at 1. Use the actual AHU drawing to locate the outside-air branch and its damper. <a href="c03-hvac-for-technicians.html#the-air-handling-unit-ahu">C03 photo key</a> · <a href="https://commons.wikimedia.org/wiki/File:Air_handling_unit.JPG">Photo by P199, public domain</a>.</figcaption>
    </figure>
    <p>Get agreement on whether a test may move the damper and when the plant may be taken out of service. Use the site isolation procedure before anyone puts hands on moving parts. For learner practice, use the 5 V trainer below.</p>
    <p id="watch-the-work-before-you-practise-it">Watch what a BMS technician does during a customer visit, then watch the AHU walkthrough and identify the parts that carry air and the devices that report its condition. <a href="https://www.youtube.com/watch?v=o0i546Fms50">Grosvenor Engineering Group on a customer site</a> · <a href="https://www.youtube.com/watch?v=1UrQzV5E9Qw">CCPIA AHU walkthrough</a>.</p>

    <h2>Follow three different signals</h2>
    <p>These are example tags for the same damper, <strong>AHU-01 OA-D01</strong>. Locate the controller output and input on the drawing first. Then match the field labels and the exact actuator model before using the manufacturer’s connection diagram. A BMS point can show the requested position, the motor’s reported position or a separate field measurement.</p>
    <div class="table-wrap"><table>
      <thead><tr><th scope="col">Example point</th><th scope="col">Path</th><th scope="col">What it proves</th></tr></thead>
      <tbody>
        <tr><th scope="row">OA-D01-CMD · AO</th><td>Controller analogue output → actuator command wire <b>Y</b></td><td>The position requested. Check the voltage at the actuator to prove it arrived.</td></tr>
        <tr><th scope="row">OA-D01-POS · AI</th><td>Actuator feedback wire <b>U</b> → controller analogue input</td><td>The position reported by the actuator. A slipping clamp can leave the damper stationary while this value changes.</td></tr>
        <tr><th scope="row">Independent physical check</th><td>Shaft or blade position observed from a safe point</td><td>Whether the damper itself moved. If the job also calls for outdoor airflow in L/s, use the specified airflow measurement.</td></tr>
      </tbody>
    </table></div>
    <figure>
      <div class="photo-annotation">
        <img src="../assets/bms/damper-actuator-shaft.jpg" width="886" height="591" loading="lazy" alt="A Belimo damper actuator. The round shaft opening is next to the clamp nuts and the curved travel scale.">
        <svg viewBox="0 0 886 591" aria-hidden="true">
          <defs><marker id="c17-arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="4" markerHeight="4" orient="auto"><path d="M0 0 10 5 0 10Z" fill="#172b39"/></marker></defs>
          <g fill="none" stroke="white" stroke-width="10">
            <path d="M164 160 187 267"/><path d="M48 474 121 390"/><path d="M363 496 268 437"/>
          </g>
          <g fill="none" stroke="#172b39" stroke-width="6" marker-end="url(#c17-arrow)">
            <path d="M164 160 187 267"/><path d="M48 474 121 390"/><path d="M363 496 268 437"/>
          </g>
          <g fill="#172b39" stroke="white" stroke-width="3">
            <circle cx="164" cy="160" r="32"/><circle cx="48" cy="474" r="32"/><circle cx="363" cy="496" r="32"/>
          </g>
          <g fill="white" font-size="38" font-weight="bold" text-anchor="middle">
            <text x="164" y="173">1</text><text x="48" y="487">2</text><text x="363" y="509">3</text>
          </g>
        </svg>
      </div>
      <figcaption>1 · The damper shaft passes through this opening. 2 · The clamp grips the shaft here. 3 · The travel scale shows movement at the actuator. This photo is a mechanical reference from a different Belimo model. Use the exact model’s wiring information. <a href="https://commons.wikimedia.org/wiki/File:Klappenstellantrieb.jpg">Photo by Belimo Automation AG, with on-page labels</a> · <a href="https://creativecommons.org/licenses/by-sa/3.0/">CC BY-SA 3.0</a>.</figcaption>
    </figure>
    <p>For the <b>Belimo LM24A-SR</b> in this example, connection 1 is the signal reference, 2 supplies nominal 24 V AC/DC, 3 is the 2–10 V DC command input and 5 is the 2–10 V DC feedback output. The example controller maps 2 V to 0% and 10 V to 100%, so 50% should be <b>6 V</b>. Check the approved direction of travel before assigning a percentage to blade position. <a href="https://www.belimo.com/mam/general-documents/datasheets/en-gb/belimo_LM24A-SR_datasheet_en-gb.pdf#page=4">Belimo wiring diagram and model data</a>.</p>

    <h2>Work the fault with measurements</h2>
    <ol class="steps">
      <li><p><b>Save the starting state.</b> Record the AHU tag, mode and time. Trend command and feedback together. Verify the displayed feedback is mapped to the analogue input from U. Otherwise the graphic could be showing the command twice.</p></li>
      <li><p><b>Compare the panel, device and shaft.</b> During an approved test, the technician has 24.1 V DC across 2 and 1, a 6.0 V output at the controller and 6.0 V from Y to 1 at the actuator. U to 1 settles near 6.0 V. The actuator indicator rotates, but the shaft mark stays near closed.</p></li>
      <li><p><b>Inspect the first place the evidence disagrees.</b> The supply and command reach the actuator and its indicator moves. The first mismatch is between the moving actuator and the stationary shaft. In this example the isolated inspection finds a loose clamp and matching slip marks. Check the shaft and linkage condition before refitting to the manufacturer’s instructions.</p></li>
      <li><p><b>Prove the repair and hand it back.</b> Watch the shaft at 0%, 50% and 100%, allowing travel to settle at each position. Record command, feedback and physical result. Release the test override, confirm automatic operation and tell facilities what was fixed. Macquarie’s procedure calls for physical response checks and a recorded return to normal conditions. <a href="https://www.property.mq.edu.au/__data/assets/pdf_file/0019/522271/MUBS-14-Modulating-Damper-Actuator.pdf">Macquarie University damper commissioning method</a>.</p></li>
    </ol>

    <h3>Choose your next check</h3>
    <p>Each variation starts with a 50% command and has one changed condition. Say what you would check before opening the answer.</p>
    <details class="quiz"><summary>Panel output is 6.0 V, but actuator Y to 1 is near 0 V.</summary><div class="answer"><p>Confirm the test uses the correct signal reference at each end. Check the labelled command and common conductors between the panel and the actuator. With power isolated and the leads separated as required, check continuity to distinguish an open conductor from a bad termination or a reference problem.</p></div></details>
    <details class="quiz"><summary>Y and U are near 6.0 V at the actuator. The shaft moves, but the BMS feedback stays at 0%.</summary><div class="answer"><p>Check the raw controller input at the terminal named in the points list. If it is also near 6.0 V, examine the input type, scaling and point mapping. If the field and panel readings differ, trace the feedback wire and its reference to the controller.</p></div></details>
    <details class="quiz"><summary>The screen says 50% and the controller output is 5.0 V. Wiring and references check out.</summary><div class="answer"><p>Compare the output range with the exact actuator data. A 0–10 V output map gives 5 V at 50%. On a 2–10 V input that voltage is 37.5% of the nominal electrical span. Record the mismatch and check the approved configuration before changing it.</p></div></details>

    <h2 id="what-a-technician-carries-and-why">What changes between installation and service</h2>
  <figure class="course-photo">
    <img src="../assets/photos/duct.jpg" alt="Workers installing ductwork supports on a construction project" width="960" height="720" loading="lazy" decoding="async">
    <figcaption>This is the construction work around an HVAC system. A BMS installer’s assigned work could involve marking a control device location or routing a sensor cable to that duct before commissioning.<br><small>Photo by MTA Capital Construction Mega Projects, resized. <a href="https://commons.wikimedia.org/wiki/File:Installing_supports_for_HVAC_duct_work_in_the_ceiling_above_the_future_LIRR_Concourse._11-20-2019_(49106351078).jpg">Original photo</a> · <a href="https://creativecommons.org/licenses/by/2.0">CC BY 2.0</a>.</small></figcaption>
  </figure>
  <p>Try the installer handover using the <a href="../practice/p22-reading-drawings.html#first-site-task">one-sensor drawing exercise</a>. Record the device tag, where it is mounted, where its cable ends and one site condition that the next technician should know.</p>

    <figure>
      <img src="../assets/bms/installed-damper-actuator.jpg" width="960" height="720" loading="lazy" alt="Technician working from a raised work platform near overhead ductwork, cable trays and conduit during a ventilation damper installation.">
      <figcaption>Ventilation damper actuator and switch installation at a rail ventilation facility. The work position is above the ducts and other services. Plan the access method, isolation and coordination before bringing fixings or tools to the work area. <a href="https://commons.wikimedia.org/wiki/File:Installation_of_Damper_Actuator_and_Ventilation_Damper_Switch_in_the_Plaza_Vent_Facility_(CS179,_02-20-2018)_(39727884614).jpg">Photo by MTA Capital Construction Mega Projects, resized</a> · <a href="https://creativecommons.org/licenses/by/2.0/">CC BY 2.0</a>.</figcaption>
    </figure>
    <ul>
      <li><b>Construction.</b> Find the mounting location, cable route and clearances on the approved drawing. Check that the actuator remains accessible for service and clears other equipment through its travel. Obtain the approved fixings and access equipment for that exact location. Label both ends before the ceiling closes. <a href="https://www.property.mq.edu.au/__data/assets/pdf_file/0006/522249/ITP-MUBM06-Installation-Panel-Pre-Commissioning-checklist.pdf">Macquarie pre-commissioning panel checklist</a> · <a href="c13-first-day-on-site.html#ladders-and-working-at-height">C13 site access and ladder video</a>.</li>
      <li><b>Commissioning.</b> One person commands the point from the laptop. The person at the unit reads the signal and describes what moved. Agree on the tag and test step before each command, and log the readings together. Use the meter to separate an output problem from a field wiring problem.</li>
      <li><b>Service.</b> Choose the instrument for the claim you need to verify. A reference thermometer checks a temperature point. A differential manometer checks pressure across two specified taps, for example across a filter. For a damper complaint, compare the actuator indicator with a shaft witness mark. A separate airflow reading is needed when the complaint is about air quantity.</li>
    </ul>

    <h2 id="what-to-learn-first">Reproduce the fault on a 5 V bench</h2>
    <p>Use a 5 V USB-powered <a href="../practice/p11-arduino-first-steps.html">Arduino Uno</a> as the supply, two 10 kΩ linear pots, a 100 kΩ resistor, a breadboard, jumpers and a <a href="../practice/p03-multimeter-mastery.html">multimeter</a>. Use two paper pointers on a piece of card for the actuator indicator and shaft mark. The two pots let you set command and feedback independently, at half the field voltages.</p>
    <ol class="steps">
      <li><p><b>Wire the model.</b> With USB unplugged, connect the outer legs of both pots across 5 V and GND. Put a removable jumper between the first wiper, labelled <b>panel AO</b>, and a free breadboard row, labelled <b>field Y</b>. Connect 100 kΩ from field Y to GND. Label the second wiper <b>field U</b>. Both pots share GND.</p></li>
      <li><p><b>Record a normal midpoint.</b> Power the trainer. Set the meter to DC volts and connect COM to GND. Adjust the first pot until panel AO is about 3.0 V. Measure field Y, then set U to about 3.0 V. This represents the 6.0 V command and feedback in the field. Put both paper pointers at mid-travel.</p></li>
      <li><p><b>Test two faults.</b> Remove the AO-to-Y jumper. Record panel AO near 3.0 V and field Y near 0 V. Reconnect it. For a simulated slipping clamp, leave Y and U at about 3.0 V and move only the shaft pointer back to closed. State what check distinguishes these two faults.</p></li>
      <li><p><b>Log and hand over.</b> Record one normal test and both failure cases in the table format below. If your supply voltage differs from 5 V, use the measured readings in your notes. Disconnect USB when finished.</p></li>
    </ol>
    <div class="table-wrap"><table>
      <caption>Sample field record for AHU-01 OA-D01. Use the same columns for your bench run.</caption>
      <thead><tr><th scope="col">Test</th><th scope="col">Command</th><th scope="col">Panel AO / field Y / field U</th><th scope="col">Shaft observed</th><th scope="col">Result</th></tr></thead>
      <tbody>
        <tr><th scope="row">Before repair</th><td>50%</td><td>6.0 / 6.0 / 6.0 V DC</td><td>Near closed</td><td>Fail. Actuator and shaft disagree.</td></tr>
        <tr><th scope="row">After refit</th><td>0%, 50%, 100%</td><td>About 2 / 2 / 2, then 6 / 6 / 6, then 10 / 10 / 10 V DC</td><td>Closed, mid-travel, open</td><td>Pass on observed travel. Override released and automatic mode confirmed.</td></tr>
      </tbody>
    </table></div>
    <p>For an interview, bring one drawing with the points marked, one labelled photo of your trainer, and the two readings that changed your diagnosis. Follow this with an independent fan proof and a recorded fault trend in <a href="../practice/p29-bms-commissioning-lab.html">P29</a>. Practise the networking part separately in <a href="c02-bms-protocols-commissioning.html#free-tools-and-a-home-lab">C02</a>.</p>

    <h2>Which jobs to look for</h2>
    <p>In the project’s SEEK sample of 51 BMS and controls ads, drawings appeared in 16, IP networking in 12, and BACnet and Modbus in 11 each. For junior controls or commissioning work, show that you can read the drawing, check a signal and communicate a result. For installation work, also look at the employer’s apprenticeship, site and trade requirements. <a href="c00-what-job-ads-ask-for.html#choose-a-first-job-target">SEEK research and adjacent roles</a> · <a href="https://alerton.com.au/careers/">Alerton Australia role descriptions</a>.</p>
    <p>If you are starting on the installation side, <a href="../practice/p54-install-a-room-sensor.html">mount, label and check a room sensor on a mock wall</a>. Once you can trace the damper command physically, <a href="../practice/p38-bacnet-point-commissioning.html">confirm the point at the controller</a> and <a href="../practice/p40-scada-trend-handover.html">record the command and proof</a>.</p>
  </main>
</div>
<script src="../assets/toc.js?v=20261120-workshop"></script>
<script src="../assets/app.js?v=20261120-course"></script>
</body>
</html>
